<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Backend Core Cheatsheet — AHU Predictive Maintenance</title>
<meta name="description" content="One-page reference of the formulas, constants and decision rules in the AHU predictive maintenance backend.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
  :root {
    color-scheme: dark;
    --bg: #0C1A26;
    --bg-2: #10263a;
    --card: rgba(255,255,255,0.035);
    --border: rgba(255,255,255,0.09);
    --text: #dce6ee;
    --muted: #8aa0b2;
    --code-bg: rgba(15,122,192,0.14);
    --blue: #0F7AC0;
    --blue-hi: #4cb0f0;
    --amber: #E8890C;
    --green: #17A673;
    --red: #E84040;
  }
  :root[data-theme="light"] {
    color-scheme: light;
    --bg: #f4f7fa;
    --bg-2: #e8eef4;
    --card: #ffffff;
    --border: #d9e2ea;
    --text: #13222f;
    --muted: #5a6e7f;
    --code-bg: rgba(15,122,192,0.08);
    --blue-hi: #0F7AC0;
  }
  * { box-sizing: border-box; }
  body {
    margin: 0;
    font: 13px/1.5 Inter, system-ui, -apple-system, sans-serif;
    color: var(--text);
    background: radial-gradient(1200px 600px at 10% -10%, var(--bg-2), transparent), var(--bg);
    min-height: 100vh;
  }
  main { max-width: 1480px; margin: 0 auto; padding: 24px 28px 40px; }

  header.top {
    display: flex; align-items: center; justify-content: space-between; gap: 16px;
    margin-bottom: 16px;
  }
  h1 { font-size: 22px; margin: 0; letter-spacing: -0.01em; }
  h1 span { color: var(--blue-hi); }
  .theme-btn {
    background: var(--card); color: var(--text); border: 1px solid var(--border);
    border-radius: 999px; padding: 6px 14px; font: inherit; cursor: pointer;
    transition: border-color .2s, transform .2s;
  }
  .theme-btn:hover { border-color: var(--blue); transform: translateY(-1px); }

  .pipeline {
    display: flex; flex-wrap: wrap; align-items: center; gap: 6px;
    padding: 12px 14px; margin-bottom: 18px;
    background: var(--card); border: 1px solid var(--border); border-radius: 12px;
  }
  .pipeline b { color: var(--muted); font-weight: 600; margin-right: 6px; }
  .step {
    padding: 3px 10px; border-radius: 999px; font-size: 12px; font-weight: 500;
    background: var(--code-bg); color: var(--blue-hi);
  }
  .arrow { color: var(--muted); }

  .grid {
    display: grid; gap: 14px;
    grid-template-columns: repeat(auto-fit, minmax(420px, 1fr));
  }
  .wide { grid-column: 1 / -1; }

  section.card {
    background: var(--card); border: 1px solid var(--border); border-radius: 12px;
    padding: 14px 16px; position: relative; overflow: hidden;
    transition: border-color .2s, transform .2s, box-shadow .2s;
  }
  section.card::before {
    content: ""; position: absolute; inset: 0 auto 0 0; width: 3px; background: var(--accent, var(--blue));
  }
  section.card:hover {
    border-color: color-mix(in srgb, var(--accent, var(--blue)) 55%, transparent);
    transform: translateY(-2px);
    box-shadow: 0 8px 24px rgba(0,0,0,0.18);
  }
  h2 {
    font-size: 14px; margin: 0 0 10px; display: flex; align-items: baseline; gap: 8px;
  }
  h2 .num {
    font-size: 11px; color: var(--accent, var(--blue)); font-family: "JetBrains Mono", monospace;
  }
  h2 a { margin-left: auto; font-size: 11px; font-weight: 500; color: var(--muted); text-decoration: none; }
  h2 a:hover { color: var(--blue-hi); }

  code, .f {
    font-family: "JetBrains Mono", ui-monospace, monospace; font-size: 11.5px;
    background: var(--code-bg); padding: 1px 5px; border-radius: 4px; white-space: nowrap;
  }
  .formula {
    display: block; font-family: "JetBrains Mono", monospace; font-size: 12px;
    background: var(--code-bg); padding: 8px 10px; border-radius: 8px; margin: 4px 0 8px;
    overflow-x: auto;
  }
  table { width: 100%; border-collapse: collapse; font-size: 12px; }
  th, td { text-align: left; padding: 5px 8px; border-bottom: 1px solid var(--border); vertical-align: top; }
  th { color: var(--muted); font-weight: 600; font-size: 11px; text-transform: uppercase; letter-spacing: .04em; }
  tr:last-child td { border-bottom: 0; }
  tbody tr:hover td { background: color-mix(in srgb, var(--blue) 6%, transparent); }
  ul { margin: 0; padding-left: 18px; }
  li { margin: 3px 0; }
  .muted { color: var(--muted); }
  .hl { color: var(--amber); font-weight: 600; }

  .pill { display: inline-block; padding: 1px 8px; border-radius: 999px; font-size: 11px; font-weight: 600; }
  .ok { background: color-mix(in srgb, var(--green) 18%, transparent); color: var(--green); }
  .warn { background: color-mix(in srgb, var(--amber) 18%, transparent); color: var(--amber); }
  .crit { background: color-mix(in srgb, var(--red) 18%, transparent); color: var(--red); }

  .weights { display: flex; height: 22px; border-radius: 6px; overflow: hidden; margin: 6px 0 4px; }
  .weights div {
    display: flex; align-items: center; justify-content: center;
    font-size: 10px; font-weight: 600; color: #fff; white-space: nowrap; overflow: hidden;
  }

  .quirks { --accent: var(--red); }
  .quirks li::marker { color: var(--red); }

  @media print {
    @page { size: A4 landscape; margin: 8mm; }
    body { background: #fff; color: #000; font-size: 9px; }
    :root { --card: #fff; --border: #ccc; --text: #000; --muted: #555; --code-bg: #eef3f7; --blue-hi: #0F7AC0; }
    main { padding: 0; max-width: none; }
    .theme-btn { display: none; }
    .grid { grid-template-columns: repeat(3, 1fr); gap: 6px; }
    section.card { padding: 6px 8px; break-inside: avoid; box-shadow: none; transform: none; }
    h1 { font-size: 15px; } h2 { font-size: 10.5px; margin-bottom: 4px; }
    table { font-size: 8.5px; } th, td { padding: 2px 4px; }
    code, .f, .formula { font-size: 8.5px; }
    .pipeline { padding: 5px 8px; margin-bottom: 6px; }
  }
</style>
</head>
<body>
<main>
  <header class="top">
    <h1>Backend Core <span>Cheatsheet</span></h1>
    <button class="theme-btn" id="theme-toggle" type="button">Toggle theme</button>
  </header>

  <nav class="pipeline" aria-label="Per-tick pipeline">
    <b>Per tick</b>
    <span class="step">baseline sample</span><span class="arrow">→</span>
    <span class="step">degradation</span><span class="arrow">→</span>
    <span class="step">anomaly score</span><span class="arrow">→</span>
    <span class="step">signal health</span><span class="arrow">→</span>
    <span class="step">entity health</span><span class="arrow">→</span>
    <span class="step">diagnosis</span><span class="arrow">→</span>
    <span class="step">RUL</span><span class="arrow">→</span>
    <span class="step">system health</span><span class="arrow">→</span>
    <span class="step">alerts</span><span class="arrow">→</span>
    <span class="step">recommendations</span>
  </nav>

  <div class="grid">

    <!-- 1. Clock -->
    <section class="card" style="--accent: var(--blue)">
      <h2><span class="num">01</span> Simulation clock <a href="../backend/simulator/engine.py">engine.py</a></h2>
      <table>
        <thead><tr><th>Quantity</th><th>Formula</th><th>Default</th></tr></thead>
        <tbody>
          <tr><td>Sim-time per tick</td><td><code>Δday = speed / (tick_hz × 86400)</code></td><td>50× → 50 sim-s</td></tr>
          <tr><td>Wall time per tick</td><td><code>1 / (tick_hz × speed)</code></td><td>20 ms</td></tr>
          <tr><td class="hl">Effective accel.</td><td><code>speed² / tick_hz</code> sim-s per real-s</td><td>2500× · 90 d ≈ 52 min</td></tr>
          <tr><td>Observer / WS rate</td><td>capped <code>DISPLAY_HZ = 8</code></td><td>analytics ≤ 8 Hz live</td></tr>
          <tr><td>Pre-roll (jump)</td><td>speed = <code>1800 × tick_hz</code>, no WS</td><td>30 sim-min/tick</td></tr>
          <tr><td>Speed bounds</td><td><code>clamp(0.1, 500)</code>; mid pre-roll → pending</td><td>slow-down ≤ 150 ms</td></tr>
        </tbody>
      </table>
    </section>

    <!-- 2. Baseline -->
    <section class="card" style="--accent: var(--green)">
      <h2><span class="num">02</span> Baseline signal <a href="../backend/simulator/baseline.py">baseline.py</a></h2>
      <span class="formula">x = N(μ, σ) + 0.5σ·sin(2π·sim_day) + [p=0.005: N(0, 2σ)]</span>
      <ul>
        <li>Then <code>clip(min_valid, max_valid)</code>.</li>
        <li>μ, σ and bounds per sensor come from <a href="../backend/twin/factory.py">factory.py</a>.</li>
        <li>Sinusoid = 1-day thermal cycle, amplitude 0.5σ (stays inside normal band).</li>
      </ul>
      <h2 style="margin-top:12px"><span class="num">05</span> Health roll-up <a href="../backend/analytics/fusion.py">fusion.py</a></h2>
      <ul>
        <li><b>Signal</b> = <code>1 − anomaly_score</code> · <b>Entity</b> = plain mean of its signals</li>
        <li><b>System (ahu-01)</b> = weighted mean:</li>
      </ul>
      <div class="weights" aria-label="Component weights">
        <div style="flex:35;background:#0F7AC0">supplyFan .35</div>
        <div style="flex:20;background:#17A673">coolingCoil .20</div>
        <div style="flex:15;background:#E8890C">filter .15</div>
        <div style="flex:15;background:#7a5af5">returnFan .15</div>
        <div style="flex:10;background:#E84040">heat .10</div>
        <div style="flex:5;background:#5a6e7f">d</div>
      </div>
      <div class="muted" style="font-size:11px;margin-bottom:6px">d = damper .05</div>
      <span class="pill ok">≥ 0.70 NORMAL</span>
      <span class="pill warn">≥ 0.40 WARNING</span>
      <span class="pill crit">&lt; 0.40 CRITICAL</span>
    </section>

    <!-- 3. Degradation -->
    <section class="card wide" style="--accent: var(--amber)">
      <h2><span class="num">03</span> Degradation models <a href="../backend/simulator/degradation.py">degradation.py</a></h2>
      <p class="muted" style="margin:0 0 6px"><code>t = sim_day − onset</code> · <code>x′ = x·factor + offset</code> · extra noise <code>N(0, σ·(noise_scale − 1))</code> · severity <code>s</code> capped at 1</p>
      <table>
        <thead><tr><th>Fault</th><th>Entity · onset</th><th>Severity s(t)</th><th>s = 1 at</th><th>Signal effects</th></tr></thead>
        <tbody>
          <tr><td><b>FM-4</b> Filter clogging</td><td>filterBank · d20</td><td><code>0.018·t^1.5</code></td><td>~14.6 d</td><td>ΔP ×(1+2s) · airflow ×(1−0.2s) · current ×(1+0.12s)</td></tr>
          <tr><td><b>FM-1</b> Bearing wear</td><td>returnFan · d35</td><td><code>0.0008·(e^(0.13t) − 1)</code></td><td>~55 d</td><td>vib ×(1+1.8s) · bearingTemp +25s °C · current ×(1+0.08s) · acoustic ×(1+0.4s)</td></tr>
          <tr><td><b>FM-3</b> Coil fouling</td><td>coolingCoil · d55</td><td><code>0.022·t</code></td><td>~45 d</td><td>dischargeTemp +4s °C · coilΔT ×(1−0.3s) · power ×(1+0.15s)</td></tr>
          <tr><td><b>FM-2</b> Belt slippage</td><td>inject only</td><td><code>0.0008·t²</code></td><td>~35 d</td><td>vib ×(1+0.6s) · speed ×(1−0.1s) · current dips, then rises past s = 0.5</td></tr>
          <tr><td><b>FM-5</b> Damper failure</td><td>inject only</td><td><code>t / 40</code></td><td>40 d</td><td>mixedAirTemp ±3s random → stuck +8 °C past s = 0.7 · power ×(1+0.25s)</td></tr>
        </tbody>
      </table>
    </section>

    <!-- 4. Anomaly -->
    <section class="card" style="--accent: var(--red)">
      <h2><span class="num">04</span> Anomaly score per sensor <a href="../backend/analytics/anomaly.py">anomaly.py</a></h2>
      <table>
        <thead><tr><th>Layer</th><th>Update</th><th>Score ∈ [0,1]</th></tr></thead>
        <tbody>
          <tr><td>EWMA <span class="muted">α = 0.01</span></td><td><code>e ← αx + (1−α)e</code></td><td><code>|x − e| / 3σ</code></td></tr>
          <tr><td>CUSUM <span class="muted">k = 1σ, h = 5σ</span></td><td><code>S⁺ = max(0, S⁺ + (x−μ) − k)</code><br><code>S⁻ = min(0, S⁻ + (x−μ) + k)</code></td><td><code>max(S⁺, |S⁻|) / h</code></td></tr>
          <tr><td>Isolation Forest <span class="muted">50 trees, contam. 0.05</span></td><td>trains once after 100 samples, 1-D per sensor</td><td><code>(med − raw) / (1.5·|med|)</code><br><span class="muted">0 while training / pre-roll</span></td></tr>
        </tbody>
      </table>
      <span class="formula">score = clip(0.7·max(EWMA, CUSUM) + 0.3·IF)   ·   anomalous if score &gt; 0.5</span>
    </section>

    <!-- 6. Diagnosis -->
    <section class="card" style="--accent: #7a5af5">
      <h2><span class="num">06</span> Fault diagnosis <a href="../backend/analytics/diagnosis.py">diagnosis.py</a></h2>
      <span class="formula">z = (x − μ) / σ   ·   conf = max(0, cos(z, signature))</span>
      <ul>
        <li>Best of 5 signatures; diagnosed if <code>conf ≥ 0.45</code>; <code>‖z‖ &lt; 0.1</code> → NONE.</li>
      </ul>
      <table style="margin-top:6px">
        <thead><tr><th>Fault</th><th>vib</th><th>acou</th><th>temp</th><th>curr</th><th>ΔP</th><th>air</th><th>spd</th></tr></thead>
        <tbody>
          <tr><td>Bearing</td><td>3</td><td>1.5</td><td>2.5</td><td>.8</td><td>0</td><td>0</td><td>0</td></tr>
          <tr><td>Belt</td><td>1.5</td><td>2.5</td><td>.5</td><td>−1</td><td>0</td><td>−1</td><td>−1.5</td></tr>
          <tr><td>Coil</td><td>0</td><td>0</td><td>2</td><td>1.2</td><td>0</td><td>0</td><td>0</td></tr>
          <tr><td>Filter</td><td>0</td><td>0</td><td>0</td><td>1</td><td>3</td><td>−2</td><td>0</td></tr>
          <tr><td>Damper</td><td>0</td><td>.5</td><td>1.5</td><td>1.5</td><td>0</td><td>.5</td><td>0</td></tr>
        </tbody>
      </table>
    </section>

    <!-- 7. RUL -->
    <section class="card" style="--accent: var(--amber)">
      <h2><span class="num">07</span> RUL + failure probability <a href="../backend/analytics/prediction.py">prediction.py</a></h2>
      <ul>
        <li>Runs only when entity health <code>≤ 0.70</code> and ≥ 30 points; fits the most recent 30% of history.</li>
        <li>Fits <code>h = a·e^(bt) + c</code> <span class="muted">(a∈[0,2], b∈[−5,0], c∈[0,1])</span> and <code>h = mt + c</code>; keeps the lower-MSE fit. Exp needs a valid RUL; linear with <code>m ≥ 0</code> → no RUL.</li>
        <li>Projects in 0.5-day steps up to 180 d. <b>RUL</b> = first <code>h &lt; 0.15</code>; also days to 0.70 / 0.40.</li>
      </ul>
      <span class="formula">P(fail) = 1 / (1 + e^(6(h − 0.4)))   [+ 0.3·(1 − RUL/30) if RUL &lt; 30 d]</span>
      <div class="muted" style="font-size:11.5px">h = 1 → 0.03 · h = 0.4 → 0.50 · h = 0.15 → 0.82 · clipped at 1</div>
    </section>

    <!-- 8. Alerts -->
    <section class="card" style="--accent: var(--green)">
      <h2><span class="num">08</span> Alerts &amp; recommendations <a href="../backend/analytics/fusion.py">fusion.py</a></h2>
      <p style="margin:0 0 4px"><b>Alert fires only when all hold:</b></p>
      <ul>
        <li><code>sim_day ≥ 20</code> (training gate)</li>
        <li>≥ 5 consecutive degraded ticks (debounce)</li>
        <li>state ≠ last fired state (edge-triggered)</li>
        <li>≥ 3 sim-days since this entity's last alert (cooldown)</li>
      </ul>
      <p class="muted" style="margin:4px 0 8px">Back to NORMAL resets counter and edge. Lists capped: active 50, history 200.</p>
      <p style="margin:0 0 4px"><b>Recommendations</b> are sticky per entity: raised on first WARNING/CRITICAL with a known fault, retired only on NORMAL.</p>
      <span class="pill crit">CRITICAL → critical</span>
      <span class="pill warn">RUL &lt; 15 d → high</span>
      <span class="pill ok">WARNING → medium</span>
      <div class="muted" style="font-size:11.5px;margin-top:4px">Sorted by priority, then RUL.</div>
    </section>

    <!-- Quirks -->
    <section class="card quirks wide">
      <h2><span class="num">!!</span> Known quirks (as coded)</h2>
      <ul>
        <li><b>Acceleration is quadratic in speed</b>: <code>speed</code> scales both Δday and tick rate, so "50×" runs at ~2500×.</li>
        <li><b>IF after a jump</b>: training buffer fills only on live ticks (pre-roll skips <code>_iso_score</code>), so IF needs ~100 live observer calls (~12 s) to train. Buffer keeps growing after training.</li>
        <li><b>Diagnosis keys z by <code>SensorKind</code></b>: multiple TEMPERATURE sensors overwrite each other (last wins); POWER is not in the vector.</li>
        <li><b><code>_failure_probability</code> docstring</b> says 0.73 / 0.99; the formula gives 0.50 / 0.82 (see 07).</li>
      </ul>
    </section>

  </div>
</main>
<script>
  const root = document.documentElement;
  const saved = localStorage.getItem('cheatsheet-theme');
  if (saved) root.dataset.theme = saved;
  document.getElementById('theme-toggle').addEventListener('click', () => {
    root.dataset.theme = root.dataset.theme === 'light' ? 'dark' : 'light';
    localStorage.setItem('cheatsheet-theme', root.dataset.theme);
  });
</script>
</body>
</html>
